省级优秀毕业生
海尔Android实习生，线上项目：海尔兄弟星球
GPA标准加权算法 3.25/4 排名：专业前10% 
5级CSDN博客，排名：1万+，100+原创文章，访问量：13万+，有持之以恒/博客专栏勋章/1024程序员节等勋章
可使用java，kotlin混合开发，阿里代码编程风格，能独立分析解决开发中遇到的问题
熟练使用EventBus，ButterKnife，Retrofit，Rxjava，ARouter等第三方库，并有相关项目经验
熟悉Android UI设计、可自定义View，对Framework和安卓底层架构设计原理有强烈的兴趣

1、掌握Git/SVN、android studio、eclipse、webstrom等开发工具
2、有大牛视频直播 、百度地图，百度语音等第三方SDK开发经验
3、了解MVC MVP MVVM 架构开发流程，有完整的MVP项目开发经验
//4、可使用java，kotlin混合开发，阿里代码编程风格，能独立分析解决开发中遇到的问题
5、熟悉Android基础架构、组件、UI，可使用leakcanary排查内存泄漏优化，有平板适配经验
6、熟练使用EventBus，ButterKnife，Retrofit，Rxjava，ARouter等第三方库，并有相关项目经验
7、了解Android打包,加固,反编译,热修复,渠道发布流程以及广告植入，会使用自动化测试工具
8、熟悉Android UI设计、可自定义View，对Framework和安卓底层架构设计原理有强烈的兴趣

能独立解决问题，自学能力强，对软件产品有强烈的责任心,具备良好的沟通能力和优秀的 团队协作能力。